---
uid: PIAdapterforBACnetDataSelectionConfiguration
---

# PI Adapter for BACnet data selection configuration

In addition to the data source configuration, you need to provide a data selection configuration to specify the data you want the BACnet adapter to collect from the data sources.

When you add a data source, the adapter discovers devices and objects specified in the configuration.

**Note:** This procedure uses cURL commands for REST endpoint configuration, but other options are available. For more information, see [Configuration tools](xref:ConfigurationTools).
## BACnet device configuration

In data source discovery, device information for all discovered devices is retrieved by the BACnet adapter, which is subsequently available through the following REST endpoint using any configuration tool that can execute an HTTP `GET` command:

`http://localhost:5590/api/v1/configuration/<ComponentId>/DeviceConfiguration/`

**Note:** The device configuration is generated by the adapter and only supports HTTP `GET` and `DELETE`.

You can use the device configuration to choose an appropriate **DataCollectionMode** when you configure data selection. The following is an example of a BACnet device configuration that contains one routed device:

```json
[
  {
    "DeviceIP": "10.12.8.64",
    "DeviceId": 419,
    "NetworkNumber": 20,
    "MacAddress": "ba:cb:00:5a:c4:16",
    "MaxApduSupported": 480,
    "SegmentationSupported": "MaxSegmentation",
    "ServicesSupported": [
      "WhoIs",
      "IAm",
      "ReadProperty",
      "ReadPropertyMultiple"
    ]
  }
]
```

**Note**: The device configuration is read-only.

### REST URLs (device configuration)

| Relative URL | HTTP verb | Action |
| ------------ | --------- | ------ |
| api/v1/configuration/\<ComponentId\>/DeviceConfiguration  | `GET` | Retrieves the BACnet device configuration. |
| api/v1/configuration/\<ComponentId\>/DeviceConfiguration | `DELETE` | Deletes the BACnet device configuration. |

## Configure BACnet data selection

Complete the following steps to configure the BACnet data selection. Use the `POST` method in conjunction with the following REST endpoint to initialize the configuration: `api/v1/configuration/<ComponentId>/DataSelection`

1. Using a text editor, create an empty text file.

1. Copy and paste an example configuration for BACnet data selection into the file.

    For sample JSON, see [BACnet data selection example](#bacnet-data-selection-example).

1. Update the example JSON parameters for your environment.

    For a table of all available parameters, see [BACnet data selection parameters](#bacnet-data-selection-parameters).

1. Save the file as `DataSelection.json`.

1. Open command line session. Change directory to the location of `DataSelection.json`.

1. Enter the following cURL command (which uses the `POST` method) to initialize data selection for your data source.

    ```bash
    curl -d "@DataSelection.json" -H "Content-Type: application/json" -X POST "http://localhost:5590/api/v1/configuration/BACnet1/DataSelection"
    ```

    **Notes:**
  
    * If you installed the adapter to listen on a non-default port, update `5590` to the port number in use.
    * If using a component ID other than `BACnet1`, update the endpoint with your chosen component ID.
    * For a list of other REST operations you can perform, like updating or deleting a data source, see [REST URLs](#rest-urls).
    <br/>
    <br/>

## BACnet data selection schema

The full schema definition for the BACnet data selection configuration is in the `BACnet_DataSelection_schema.json` file located in one of the following folders:

Windows: `%Program Files%\OSIsoft\Adapters\BACnet\Schemas`

Linux: `/opt/OSIsoft/Adapters/BACnet/Schemas`

## BACnet data selection parameters

The following parameters are available to configure BACnet data selection:

| Parameter     | Required | Type | Description |
|---------------|----------|------|-------------|
| **Selected** | Optional<sup>1</sup> | `boolean` | Use this field to select or clear a measurement. To select an item, set to `true` and specify a **ScheduleId**. To remove an item, leave the field empty or set to `false`. If not configured, the default value is `false`. |
| **Name**      | Optional | `string` | Name of the data item collected from the data source. The default value is `null` and results in the **StreamId** value being used also as a **Name**. |
| **StreamId** | Optional | `string` | The custom stream ID to create the streams. If not specified, the BACnet adapter will generate a default stream ID based on the measurement configuration. A properly configured custom stream ID follows these rules:<br><br>Is not case-sensitive.<br>Can contain spaces.<br>Cannot start with two underscores ("__").<br>Can contain a maximum of 100 characters.<br>Cannot use the following characters:<br>`/` `:` `?` `#` `[` `]` `@` `!` `$` `&` `'` `(` `)` `\` `*` `+` `,` `;` `=` `%` `<` `>` `|`<br>Cannot start or end with a period.<br>Cannot contain consecutive periods.<br>Cannot consist of only periods. |
| **DataFilterId** | Optional | `string` | The ID of the data filter. If not specified, no data filtering occurs. |
| **DeviceIPAddress** | Required | `string` | Device IP address |
| **DeviceId** | Required<sup>3</sup> | `number` | BACnet device instance number |
| **ObjectType** | Required<sup>3</sup> | `string` | Any of the [supported object types](xref:PIAdapterforBACnetPrinciplesOfOperation#object-types-and-data-types)  |
| **ObjectId** | Required<sup>3</sup> | `number` | BACnet object instance number |
| **DataCollectionMode** | Optional | `string` | Specifies the mode of data collection for the item. Must be one of `Poll`, `SubscribeCov`, or `SubscribeCovProperty`. Default value is `Poll`.<br><br>For more information, see [COV (Change Of Value) configuration](xref:BACnetCOVConfiguration) and [Polled data stream configuration](xref:BACnetPolledDataStreamConfiguration).|
| **CovIncrement** | Optional | `number` | For use only with `SubscribeCovProperty` in **DataCollectionMode**. Specifies the amount that the configured property must change in order for a new value to be sent by the device. If the value is empty, the COV increment to use is determined by the device. If set to `0`, any change in value will result in a new data value being sent.|
| **PropertyIdentifier** | Optional<sup>3</sup> | `string` | Specifies which property to collect from the BACnet object. If left empty, `PresentValue` is collected. |
| **ScheduleId** | Optional<sup>1, 2</sup> | `string` | Specifies a schedule ID to which the data selection item is linked. This data item is collected on the scheduled interval if Selected is set to `true`.<br><br>For **DataCollectionMode**=`Poll`, this is the interval at which this property is requested from the device.<br><br>For **DataCollectionMode**=`SubscribeCov` or `SubscribeCovProperty`, this is the interval at which a re-subscription request is sent.<br><br>For more information on schedules, see [Schedules configuration](xref:SchedulesConfiguration).|

<sup>1</sup> Required for data flow.

<sup>2</sup> If the configured **ScheduleId** for an item is not valid, then no data will be collected for the item because it will never be scheduled.

<sup>3</sup> If you specify the same combination of **DeviceId**, **ObjectType**, **ObjectId**, and **PropertyIdentifier** for multiple data selection items, it can result in data not being written to one or more streams. OSIsoft recommends that the combination of those properties be unique for each data selection item.

## BACnet data selection example

The following is an example of a valid BACnet data selection configuration with different data collection modes. Since the last item has **Selected** set to `false`, data will not be collected for it.

```json
[
 {
    "Selected": true,
    "Name": "10.12.112.40_14.AnalogInput90",
    "StreamId": "10.12.112.40_14.AnalogInput90",
    "DeviceIPAddress": "10.12.112.40",
    "DeviceId": 14,
    "ObjectType": "AnalogInput",
    "ObjectId": 90,
    "DataCollectionMode": "Poll",
    "ScheduleId": "Schedule1"
  },
  {
    "Selected": true,
    "Name": "10.12.112.40_14.AnalogInput95",
    "StreamId": "10.12.112.40_14.AnalogInput95",
    "DeviceIPAddress": "10.12.112.40",
    "DeviceId": 14,
    "ObjectType": "AnalogInput",
    "ObjectId": 95,
    "DataCollectionMode": "SubscribeCovProperty",
    "PropertyIdentifier": "PresentValue",
    "CovIncrement": 0.5,
    "ScheduleId": "Schedule1"
  },
  {
    "Selected": false,
    "Name": "10.12.112.40_16.AnalogOutput70",
    "StreamId": "10.12.112.40_16.AnalogOutput70",
    "DeviceIPAddress": "10.12.112.40",
    "DeviceId": 16,
    "ObjectType": "AnalogOutput",
    "ObjectId": 70,
    "DataCollectionMode": "SubscribeCov",
    "ScheduleId": "Schedule2"
  }
]
```

## REST URLs

| Relative URL | HTTP verb | Action |
| ------------ | --------- | ------ |
| api/v1/configuration/\<ComponentId\>/DataSelection  | `GET` | Retrieves the BACnet data selection configuration. |
| api/v1/configuration/\<ComponentId\>/DataSelection  | `PUT` | Configures or updates the BACnet data selection configuration. |
| api/v1/configuration/\<ComponentId\>/DataSelection | `DELETE` | Deletes the BACnet data selection configuration. |
| api/v1/configuration/\<ComponentId\>/DataSelection | `PATCH` | Allows partial updating of configured data selection items. <br>**Note:** The request must be an array containing one or more data selection items. Each data selection item in the array must include its **StreamId**. |
| api/v1/configuration/\<ComponentId\>/DataSelection/\<StreamId> | `PUT` | Updates or creates a new data selection with the specified **StreamId**. |
| api/v1/configuration/\<ComponentId\>/DataSelection/\<StreamId> | `DELETE` | Deletes a specific data selection item of the BACnet data selection configuration. |

**Note:** Replace `<ComponentId>` with the ID of your BACnet component. For example, `BACnet1`.
