<!DOCTYPE html>
<!--[if IE]><![endif]-->
<html>
  
  <head>
    <meta charset="utf-8">
    <meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1">
    <title>PI Adapter for BACnet data source configuration </title>
    <meta name="viewport" content="width=device-width">
    <meta name="title" content="PI Adapter for BACnet data source configuration ">
    <meta name="generator" content="docfx 2.56.5.0">
    
    <link rel="shortcut icon" href="../../favicon.ico">
    <link rel="stylesheet" href="../../styles/docfx.vendor.css">
    <link rel="stylesheet" href="../../styles/docfx.css">
    <link rel="stylesheet" href="../../styles/main.css">
    <meta property="docfx:navrel" content="../../toc.html">
    <meta property="docfx:tocrel" content="../../toc.html">
    
    <meta property="docfx:rel" content="../../">
    
  </head>
  <body data-spy="scroll" data-target="#affix" data-offset="120">
    <div id="wrapper">
      <header>
        
        <nav id="autocollapse" class="navbar navbar-inverse ng-scope" role="navigation">
          <div class="container">
            <div class="navbar-header">
              <button type="button" class="navbar-toggle" data-toggle="collapse" data-target="#navbar">
                <span class="sr-only">Toggle navigation</span>
                <span class="icon-bar"></span>
                <span class="icon-bar"></span>
                <span class="icon-bar"></span>
              </button>
              <a class="navbar-brand" href="../../V1/index.html" width="46">
                <img id="logo" src="../../v1/main/v1/images/atlas_icon.png" height="46" width="46" alt="OSIsoft Edge System"> 
              </a>
            </div>
            <div class="collapse navbar-collapse" id="navbar">
              <form class="navbar-form navbar-right" role="search" id="search">
                <div class="form-group">
                  <input type="text" class="form-control" id="search-query" placeholder="Search" autocomplete="off">
                </div>
              </form>
            </div>
          </div>
        </nav>
        
        <div class="subnav navbar navbar-default">
          <div class="container hide-when-search" id="breadcrumb">
            <ul class="breadcrumb">
              <li></li>
            </ul>
          </div>
        </div>
      </header>
      <div class="container body-content">
        
        <div id="search-results">
          <div class="search-list"></div>
          <div class="sr-items">
            <p><i class="glyphicon glyphicon-refresh index-loading"></i></p>
          </div>
          <ul id="pagination"></ul>
        </div>
      </div>
      <div role="main" class="container body-content hide-when-search">
        <div class="article row grid">
          <div class="col-md-10">
            <article class="content wrap" id="_content" data-uid="PIAdapterforBACnetDataSourceConfiguration1-1">
<h1 id="pi-adapter-for-bacnet-data-source-configuration">PI Adapter for BACnet data source configuration</h1>

<p>To use the BACnet adapter, you must configure the data source to receive data.</p>
<p><strong>Note:</strong> This procedure uses cURL commands for REST endpoint configuration, but other options are available. For more information, see <a class="xref" href="../../v1/main/v1/configuration/configuration-tools.html">Configuration tools</a>.</p>
<h2 id="configure-bacnet-data-source">Configure BACnet data source</h2>
<p>Complete the following steps to configure the BACnet data source. Use the <code>POST</code> method in conjunction with the following endpoint to initialize the configuration: <code>api/v1/configuration/&lt;ComponentId&gt;/DataSource</code>.</p>
<ol>
<li><p>Using a text editor, create an empty text file.</p>
</li>
<li><p>Copy and paste an example configuration for a BACnet router or routed device into the file.</p>
<p> For sample JSON, see <a href="#bacnet-data-source-examples">BACnet data source examples</a>.</p>
</li>
<li><p>Update the example JSON parameters for your environment.</p>
<p> For a table of all available parameters, see <a href="#bacnet-data-source-parameters">BACnet data source parameters</a>.</p>
</li>
<li><p>Save the file as <code>ConfigureDataSource.json</code>.</p>
</li>
<li><p>Open a command line session. Change directory to the location of <code>ConfigureDataSource.json</code>.</p>
</li>
<li><p>Enter the following cURL command (which uses the <code>POST</code> method) to initialize the BACnet data source configuration.</p>
<pre><code class="lang-bash">curl -d &quot;@ConfigureDataSource.json&quot; -H &quot;Content-Type: application/json&quot; -X POST &quot;http://localhost:5590/api/v1/configuration/BACnet1/DataSource&quot;
</code></pre><p> <strong>Notes:</strong></p>
<ul>
<li>If you installed the adapter to listen on a non-default port, update <code>5590</code> to the port number in use.</li>
<li>If using a component ID other than <code>BACnet1</code>, update the endpoint with your chosen component ID.</li>
<li>For a list of other REST operations you can perform, like updating or deleting a data source, see <a href="#rest-urls">REST URLs</a>.
<br>
<br></li>
</ul>
</li>
<li><p>Configure data selection. For more information, see <a class="xref" href="pi-adapter-for-bacnet-data-selection-configuration1-1.html">PI Adapter for BACnet data selection configuration</a>.</p>
</li>
</ol>
<h2 id="bacnet-data-source-schema">BACnet data source schema</h2>
<p>The full schema definition for the BACnet data source configuration is in the <code>BACnet_DataSource_schema.json</code> file located in one of the following folders:</p>
<p>Windows: <code>%Program Files%\OSIsoft\Adapters\BACnet\Schemas</code></p>
<p>Linux: <code>/opt/OSIsoft/Adapters/BACnet/Schemas</code></p>
<h2 id="bacnet-data-source-parameters">BACnet data source parameters</h2>
<p>The following parameters are available to configure a BACnet data source:</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Required</th>
<th>Type</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>IPAddress</strong></td>
<td>Required</td>
<td><code>string</code></td>
<td>IPv4 address of BACnet device or BACnet router.</td>
</tr>
<tr>
<td><strong>Port</strong></td>
<td>Optional</td>
<td><code>number</code></td>
<td>UDP port number for communication with BACnet devices.<br><br>Value range: <code>0</code> to <code>65535</code><br>Default value: <code>47808</code> (the default port for the BACnet protocol)</td>
</tr>
<tr>
<td><strong>MaxConcurrentNetworkRequests</strong></td>
<td>Optional</td>
<td><code>number</code></td>
<td>The maximum number of requests that can be sent concurrently on the network. This is not affected by the response time for the requests. A value of <code>0</code> indicates no limit.<br><br>Default value: <code>1</code></td>
</tr>
<tr>
<td><strong>RequestDelay</strong></td>
<td>Optional</td>
<td><code>string</code></td>
<td>The delay between sent requests to an individual device represented in <code>hh:mm:ss.fff</code> format.<br><br>Minimum value: <code>00:00:00.000</code> for <code>0</code> seconds<br>Maximum value: <code>00:00:10.000</code> for <code>10</code> seconds<br> Default value: <code>00:00:00.000</code></td>
</tr>
<tr>
<td><strong>AllowedConsecutiveFailedRequests</strong></td>
<td>Optional</td>
<td><code>number</code></td>
<td>The number of consecutive failed requests to a device before waiting <strong>ReconnectInterval</strong> to retry sending requests.<br><br>Minimum value: <code>3</code><br>Maximum value: <code>1000</code><br>Default value: <code>3</code></td>
</tr>
<tr>
<td><strong>ReconnectInterval</strong></td>
<td>Optional</td>
<td><code>string</code></td>
<td>The amount of time to wait before attempting to send requests to a device after disconnection represented in <code>hh:mm:ss</code> format.<br><br>Allowed value: Must be greater than <code>0</code><br>Default value: <code>01:00:00</code> for <code>1</code> hour</td>
</tr>
<tr>
<td><strong>DeviceId</strong></td>
<td>Optional</td>
<td><code>number</code></td>
<td>Device instance number. If specified, the <strong>IPAddress</strong> is interpreted as for a BACnet device (not a BACnet router). If empty, the <strong>IPAddress</strong> is interpreted as for a BACnet router (not an individual BACnet device).</td>
</tr>
<tr>
<td><strong>NetworkNumber</strong></td>
<td>Optional</td>
<td><code>number</code></td>
<td>Device network number for routed BACnet devices. This setting can only be specified when a <strong>DeviceId</strong> is specified. If specified, the <strong>MACAddress</strong> must also be specified.</td>
</tr>
<tr>
<td><strong>MacAddress</strong></td>
<td>Optional</td>
<td><code>string</code></td>
<td>Device MAC address for routed BACnet devices. This setting can only be specified when a <strong>DeviceId</strong> is specified. If specified, the <strong>NetworkNumber</strong> must also be specified. It must contain 1-6 byte strings in hexadecimal format, separated by a dash <code>-</code> or colon <code>:</code><br><br>Example: <code>12:34:ef:cd</code></td>
</tr>
<tr>
<td><strong>StreamIdPrefix</strong></td>
<td>Optional</td>
<td><code>string</code></td>
<td>Specifies what prefix is used for stream IDs. The naming convention is <code>{StreamIdPrefix}{StreamId}</code>. An empty string means no prefix will be added to the stream IDs and names. A <code>null</code> value defaults to <strong>ComponentID</strong> followed by a period.<br><br>Example: <code>BACnet1.{DeviceId}.{ObjectType}{ObjectId}.{PropertyIdentifier}</code><br><br><strong>Note:</strong> If you change the <strong>StreamIdPrefix</strong> of a configured adapter, for example when you delete and add a data source, you need to restart the adapter for the changes to take place. New streams are created on adapter restart and pre-existing streams are no longer updated.<br><br>Allowed value: any string<br>Default value: <code>null</code></td>
</tr>
<tr>
<td><strong>DefaultStreamIdPattern</strong></td>
<td>Optional</td>
<td><code>string</code></td>
<td>Specifies the default stream ID pattern to use. Possible parameters: <code>{DeviceIPAddress}</code>, <code>{DeviceId}</code>, <code>{ObjectType}</code>, <code>{ObjectId}</code>, and <code>{PropertyIdentifier}</code>.<br><br>Allowed value: any string<br>Default value: <code>{DeviceId}.{ObjectType}{ObjectId}.{PropertyIdentifier}</code></td>
</tr>
</tbody>
</table>
<h2 id="bacnet-data-source-examples">BACnet data source examples</h2>
<h3 id="bacnet-router-data-source-example">BACnet router data source example</h3>
<p>The following is an example of a valid BACnet data source configuration:</p>
<pre><code class="lang-json">{
    &quot;IPAddress&quot;: &quot;192.168.1.1&quot;,
    &quot;Port&quot;: 47808,
    &quot;MaxConcurrentNetworkRequests&quot; : 0,
    &quot;RequestDelay&quot;: &quot;00:00:00&quot;,
    &quot;AllowedConsecutiveFailedRequests&quot;: 3,
    &quot;ReconnectInterval&quot;: &quot;02:00:00&quot;
}
</code></pre><h3 id="bacnet-routed-device-data-source-example">BACnet routed device data source example</h3>
<p>The following is an example of a valid BACnet routed device data source configuration:</p>
<pre><code class="lang-json">{
    &quot;IPAddress&quot;: &quot;192.168.1.1&quot;,
    &quot;Port&quot;: 47808,
    &quot;MaxConcurrentNetworkRequests&quot; : 1,
    &quot;RequestDelay&quot;: &quot;00:00:00&quot;,
    &quot;AllowedConsecutiveFailedRequests&quot;: 3,
    &quot;ReconnectInterval&quot;: &quot;02:00:00&quot;,
    &quot;DeviceID&quot;: 1,
    &quot;NetworkNumber&quot;: 100,
    &quot;MacAddress&quot;: &quot;12&quot;
}
</code></pre><h2 id="rest-urls">REST URLs</h2>
<table>
<thead>
<tr>
<th>Relative URL</th>
<th>HTTP verb</th>
<th>Action</th>
</tr>
</thead>
<tbody>
<tr>
<td>api/v1/configuration/&lt;ComponentId>/DataSource</td>
<td><code>GET</code></td>
<td>Retrieves the BACnet data source configuration</td>
</tr>
<tr>
<td>api/v1/configuration/&lt;ComponentId>/DataSource</td>
<td><code>POST</code></td>
<td>Creates the BACnet data source configuration</td>
</tr>
<tr>
<td>api/v1/configuration/&lt;ComponentId>/DataSource</td>
<td><code>PUT</code></td>
<td>Configures or updates the BACnet data source configuration</td>
</tr>
<tr>
<td>api/v1/configuration/&lt;ComponentId>/DataSource</td>
<td><code>DELETE</code></td>
<td>Deletes the BACnet data source configuration</td>
</tr>
</tbody>
</table>
<p><strong>Note:</strong> Replace &lt;ComponentId> with the Id of your BACnet component. For example, BACnet1.</p>
<h2 id="discovery">Discovery</h2>
<p>The BACnet adapter is able to discover available BACnet devices and objects defined by the data source configuration. For discovery of a BACnet router, the adapter sends a <em>Who-Is</em> request and waits 30 seconds to receive <em>I-Am</em> responses from available devices. Upon receiving an <em>I-Am</em> response, the adapter requests the <em>Protocol Services Supported</em>, <em>Maximum APDU Length</em>, <em>Segmentation</em> and <em>Object List</em> properties from the available devices. For discovery of a single device, the adapter does not send a <em>Who-Is</em> request but proceeds to request its properties.</p>
<p>When the adapter starts or a new data source is configured, the adapter checks if device configuration is populated. Discovery is performed only if device configuration is empty. The data selection configuration is updated by discovery only if it is empty.</p>
<p>A successful discovery populates the device configuration and provides information such as segmentation and services that are supported. Optionally, the data selection configuration is also populated with the <strong>Selected</strong> parameter for all items set to <code>false</code>. For information about device configuration and data selection configuration, see <a class="xref" href="pi-adapter-for-bacnet-data-selection-configuration1-1.html#bacnet-device-configuration">BACnet device configuration</a> and <a class="xref" href="pi-adapter-for-bacnet-data-selection-configuration1-1.html#configure-bacnet-data-selection">Configure BACnet data selection</a>.</p>
<p>The adapter <a href="xref:Logging-configuration1-4">log</a> indicates when discovery is complete.</p>
<h3 id="example-log">Example log</h3>
<pre><code class="lang-log">[15:17:49 INF] [Bacnet] Discovering BACnet router.  
[15:18:19 INF] [Bacnet] Found 2 BACnet devices during discovery.
[15:18:19 INF] [Bacnet] Discovering BACnet device 1.  
[15:18:21 INF] [Bacnet] Discovery complete for BACnet device 1.  
[15:18:21 INF] [Bacnet] Discovering BACnet device 33.  
[15:18:53 INF] [Bacnet] Discovery complete for BACnet router.  
</code></pre></article>
          </div>
          
          <div class="hidden-sm col-md-2" role="complementary">
            <div class="sideaffix">
              <div class="contribution">
                <ul class="nav">
                  <li>
                    <a href="https://github.com/osisoft/PI-Adapter-BACnet-Docs/blob/master/v1.1/configuration/pi-adapter-for-bacnet-data-source-configuration1-1.md/#L1" class="contribution-link">Improve this Doc</a>
                  </li>
                </ul>
              </div>
              <nav class="bs-docs-sidebar hidden-print hidden-xs hidden-sm affix" id="affix">
              <!-- <p><a class="back-to-top" href="#top">Back to top</a><p> -->
              </nav>
            </div>
          </div>
        </div>
      </div>
      
      <footer>
        <div class="grad-bottom"></div>
        <div class="footer">
          <div class="container">
            <span class="pull-right">
              <a href="#top">Back to top</a>
            </span>
            
            <span><a href="https://www.osisoft.com/copyright/">© 2019 - 2021 OSIsoft, LLC. All rights reserved.</a></span>
          </div>
        </div>
      </footer>
    </div>
    
    <script type="text/javascript" src="../../styles/docfx.vendor.js"></script>
    <script type="text/javascript" src="../../styles/docfx.js"></script>
    <script type="text/javascript" src="../../styles/main.js"></script>
  </body>
</html>
